section,no,parameter,requirement,Hopewind,Hoymiles,Delta,"FIMER
(PVS980-58BC, 2500 kVA)","Newen
(CPS 1500/3000_260817-R0)","Sineng
(EH-1250-HC-UD / EH-1725-HB-UD)","Inovance
(IES920-07-2500-C-D-EU)",ENERZOLVE,"Sifang
(CSD-5831, 2500 kVA)"
Performance Envelope,1,Peak efficiency,≥ 99.0 %,98.5,99,99,98.8,99.21,99,99,98.5,98.8%
Performance Envelope,2,Euro / CEC efficiency,≥ 98.5 %,NA,98.5,98.5,98.6,99.03,98,98.3,NA,NA
Performance Envelope,3,Power factor range,0.9 lead – 0.89 lag,-1 to +1,-1 to +1,~-0.89 to +0.9,-1 to +1,-1 to +1,-1 to +1,~-0.89 to +0.9,-1 to +1,-1 to +1
Performance Envelope,4,Response time (P/Q),< 50 ms,30,50,150,NA,50,50,50,NA,≤20 ms
Performance Envelope,5,Grid-forming step response,< 5 ms,200,5,NA,NA,5,5,NA,NA,NA
Performance Envelope,6,Design / service life,~ 15 - 20 years,20,20,20,25,20,25,20,20,≥25 years
Product Range,7,String PCS,50 – 250 kW,NA,NA,NA,NA,NA,NA,400kW and 430kW,NA,NA
Product Range,8,Modular PCS,250 kW – 1.5 MW,NA,,Base model Capacity - 1.1MW and 1.25MW,NA,NA,NA,"400kW,430kW and 432kW",NA,2 × 1.25 MW battery branches
Product Range,9,Central PCS,1.5 – 5 MW,2.5MW @50 deg,2.5MVA,"By paralleling the modular PCS, total capacity can be enhanced upto 6.25MW",869–5000 kVA range (2028–2210 kVA @50°C for 2500-L),0.69MW~1.59MW/1.39MW~3.18MW,"1 - EH-1250-HC-UD
2 - EH-1725-HB-UD",1.5 – 5 MW,1.5 – 5 MW,CSD-5831: 2500 kVA; 2500 kVA @50°C; 2750 kVA @35°C
Product Range,10,Redundancy,N+1 at utility scale,Yes,NA,Yes,NA,Yes,Yes,Yes,Yes,NA
AC Interface,11,Nominal AC voltage,400 V / 690 V,690 V,690V,Modular PCS - 690VAC,480 / 520 / 560 / 600 / 630 / 660 / 690 V,350~800Vac ± 10%,607~759V,690Vac,690V,690 V
AC Interface,12,Frequency,50 / 60 Hz ± configurable,50Hz,50 / 60 Hz ± configurable,50Hz,50/60 Hz (±10 Hz),50/60Hz ± 10%,50Hz/ 45~55Hz,50 / 60 Hz ± configurable,50/60,50 Hz; grid frequency range 45–55 Hz
AC Interface,13,THD (current),< 3 % at rated power,<3%,<3%,<3%,< 3 %,<3%,<3%,<3%,<3%,<3% at nominal power
AC Interface,14,DC injection,< 0.5 % of rated current,0.5% of rated current,0.5% of rated current,0.5% of rated current,NA,0.5% of rated current,< 0.5 % of rated current,0.5% of rated current,0.5% of rated current,DC-component protection stated; numerical DC injection limit not stated
AC Interface,15,Overload capability,110 % continuous; 120 % for 60 s,"110% long term,120 for 10 sec,150% for 1sec",110 % continuous; 120 % for 60 s,Complied 110% continuous at 30°C.,Not specified in datasheet,110% for 10sec,110 % for 10 mins ; 120 % for 2 mins,110 % continuous; 120 % for 60 s,To be confirmed.,110% continuous; 120% for 1 min (35°C); full load supported at 50°C
DC Interface,16,DC voltage window,600 – 1500 V,1000-1500 V DC,1000-1500,1000V - 1500VDC,680–1500 V (Umax 1500 V),511-1500Vdc,1000 - 1500 Vdc,1000-1500V,1000-1500V,1000–1500 Vdc; max DC voltage 1500 V
DC Interface,17,Insulation monitoring,Continuous,NA,Continuous,Continuous,Not specified in datasheet,Optional,Continuous,Continuous,To be confirmed.,Continuous
DC Interface,18,DC precharge / softstart,Standard,Standard,Standard,Standard,Not specified in datasheet,Standard,Standard,Standard,Standard,NA
DC Interface,19,Reverse-polarity protection,Mandatory,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes,Yes
Mechanical,20,Ingress protection,"IP54, IP65 optional",IP 66,IP65,IP65,IP65 electronics / IP55 rest; Type 3R,IP65 Outdoor,IP65 complied,IP65,IP54,IP65
Mechanical,21,Corrosion class,C4 standard; C5-M optional,C5,C4,C4,NA,C5,C4,C4,C4,Anti-corrosion treatment stated; corrosion class not stated
Mechanical,22,Seismic qualification,IEEE 693 or equivalent,Certification N/A,NA,Yes,NA,Yes,NA,Yes,Yes,Shock/vibration/seismic-strength requirements stated; formal seismic qualification not stated
Thermal,23,Ambient (full power target),≥ 50 °C without derating,2.5MW @50 deg,Yes,Yes,Yes,Yes,Yes,Yes,No,Yes – full load at 50°C
Thermal,24,Max ambient (operational),− 20 °C to + 60 °C,-40 to +60 deg,− 20 °C to + 60 °C,− 20 °C to + 60 °C,− 20 °C to + 60 °C,-25°C to 60°C (>51°C de-rated),-40~60degC,-40 °C to + 60 °C,~ -30 C to +60 C,-35°C to +60°C; derating >50°C
Thermal,25,Cooling method,Forced air / liquid per class,Liquid cooled,Liquid cooling,Complied,"Patented self-contained thermosyphon (liquid-cooled ratings, air-cooling simplicity)",Forced Air,advanced 2 phase + forced air cooling,Air-liquid cooling,Intelligent/forced air (hybrid) cooling,Intelligent forced-air cooling
Thermal,26,Filter / maintenance,"Tool-free, long interval",N/A for air filter,As per site condition,"Tool free, interval 1 month","Low maintenance, no fillable liquids/pumps/valves",Yes,complied,Complied,Not met,Not stated
Thermal,27,Cooling redundancy,Fan N+1 at utility scale,"N/A, only possible for extra spare part",No redundancy,Not Available,Not specified in datasheet,Adequate,Yes,Will have one spare Fan on site,Not met,Not stated
Thermal,28,Altitude,Up to 3000 m with derating,4000 mtr,up to 5000 mts,Complied,"4000 m (2000 m std, 4000 m option)",Up to 4000mts (>2000mts de-rated),5000m （>3000 m derating）,Complied,Rated to 4000 m (derating above 2000 m),5000 m; derating >3000 m
Environmental,29,Ambient temp,− 20 °C to + 60 °C,-40 to +60 deg,Complied,Complied,−20 … +60 °C,-25°C to 60°C (>51°C de-rated),-40~60degC,-40 °C to + 60 °C,~ -30 C to +60 C,-35°C to +60°C
Environmental,30,Humidity,0 – 100 % condensing (protected),4-100%,Complied,"Complied with 0% to 100% RH, non-condensing",4 … 100 %,0~95% Non-condensing - Standard (Up to 100% optional),0-100%,Complied,To be confirmed.,"0–100% RH, non-condensing"
Environmental,31,Pollution / dust,High-dust capable,Complied,Complied,Complied,Sand test certified / dust proof outdoor enclosure,Yes,30PPI dustproof cotton,Complied,IP54,Dust/wind/sand protection stated; numerical dust class not stated
Battery Compatibility,32,Chemistry,LFP primary & Na-ion capable,"LFP,Li",Complied,Complied,Battery DC input (chemistry-agnostic),Yes,complied,,Complied,Battery chemistry not stated
Battery Compatibility,33,Voltage window,600 – 1500 V DC configurable,1000-1500  V DC,1000-1500,Complied with 1000V - 1500VDC,680–1500 V DC,511~1500Vdc,1000 - 1500 Vdc,,Complied,1000–1500 Vdc
Battery Compatibility,34,BMS interface,CAN / Modbus / open protocol,CAN / Modbus,CAN/Modbus,NA,Not specified in datasheet (via I/O),Modbus TCP/IP,CAN,,CAN / Modbus / Ethernet,CAN available; BMS-specific interface/protocol not explicitly stated
Battery Compatibility,35,Charge control,"CC-CV, CP",CC - CV - CP,EMS should send command to PCS,Complied,Controlled by external control system,Yes,complied,,Complied,"Constant-voltage, constant-current and constant-power charge/discharge"
Communication,36,Modbus TCP/RTU,Mandatory,Compllied,Complied,Complied,Modbus,Modbus TCP/IP,complied,Complied,Modbus-RTU and Modbus-TCP supported.,Modbus supported
Communication,37,IEC 61850,Mandatory (utility),Complied,Complied,NA,Not specified in datasheet,Not mandatory for PCS,Complied as per IEC 104 and TCP -IP,Complied,Complied,IEC 61850 supported
Communication,38,DNP3,Recommended,NA,NA,NA,Not specified in datasheet,Not mandatory for PCS,"2. PCS to EMS/SCADA/any master:
Modbus TCP/IP （RJ 45 port, CAT 6 cable）
Modbus RTU （RS485 port, twisted pair cable)",Not available,Not available,NA – DNP3 not stated
EMS / SCADA,39,Control interface,"P/Q setpoints, ramp, mode change remotely",Complied through EMS,Complied,Complied,Active/reactive power controlled by external control system,Comply,"2. PCS to EMS/SCADA/any master:
Modbus TCP/IP （RJ 45 port, CAT 6 cable）
Modbus RTU （RS485 port, twisted pair cable)",,Comply,"RS485, Ethernet, CAN, dry-contact interfaces"
EMS / SCADA,40,Applications,"Peak shaving, arbitrage, freq. regulation, RE smoothing",Complied,Complied,Complied,"Peak shaving, grid support, RE smoothing (BESS applications)",Comply,can be discussed during detailed engineering,,Comply,"Peak shaving, frequency regulation, peak shaving/valley filling, island operation"
EMS / SCADA,41,SCADA protocol,IEC 61850 / DNP3,DNP NA,IEC61850,Not Available,Not specified (Modbus/Profinet/Ethernet IP available),Comply to EMS,"2. PCS to EMS/SCADA/any master:
Modbus TCP/IP （RJ 45 port, CAT 6 cable）
Modbus RTU （RS485 port, twisted pair cable)",,In-Progress,"CAN2.0B, Modbus, IEC 61850, GOOSE, IEC 104"
EMS / SCADA,42,SCADA redundancy,Dual comms path,Complied,,Complied,Not specified in datasheet,Comply to EMS,Kindly Explain,,In-Progress,Not stated
Grid-Forming,43,Voltage-source behaviour,Mandatory,Complied,Complied,Complied,"Grid support functions (reactive power, FRT)",Capable,complied,Complied,"Compliant — Grid-forming voltage-source mode (off-grid rated 630 V, 3W+PE).",VSG and VF; island mode supplies fixed-frequency/voltage AC
Grid-Forming,44,Virtual inertia,Configurable H,Available for nov-2026,Complied,Not Available,Not specified in datasheet,Yes,complied,1~10s configurable,Compliant,NA – virtual inertia not explicitly stated
Grid-Forming,45,Black-start,Mandatory,Complied,Complied,Complied,Not specified in datasheet,Yes,complied,Complied,Compliant —  GFM / off-grid capability supports black-start,Yes
Grid-Forming,46,Islanding / microgrid,Seamless,Complied,Seamless not available while switcing mode between two modes,Can be discussed during detailed engg.,Not specified in datasheet,160~300ms,complied,Complied,Compliant — On/off-grid (GFL/GFM) operation supported; seamless microgrid transition to be confirmed by test.,Yes – grid-connected and island modes; stable voltage/frequency in island mode
Grid-Forming,47,Fault current contribution,"Defined, sustained",,Max 8000A,as per CEA guideline,Max AC short circuit current 66 kA (1 s RMS),"• Stady-state short circuit current (rms) (Iₖ):
In 9-12ms the inverter current becomes zero.
Therefore, Iₖ ≈ Zero (negligible).
• Initial short circuit current (rms)(Iₖ""):
RMS value of first 20ms Iₖ"" = 2595A for CPS 3 MW.
• Peak short circuit current (Iₚ) = 18.3kA for CPS 3 MW.Stady-state short circuit current (rms) (Iₖ):
In 9-12ms the inverter current becomes zero.
Therefore, Iₖ ≈ Zero (negligible).
• Initial short circuit current (rms)(Iₖ""):
RMS value of first 20ms Iₖ"" = 2595A for CPS 3 MW.
• Peak short circuit current (Iₚ) = 18.3kA for CPS 3 MW.",complied,Ik=2.3kA,Compliant,AC-side short-circuit capacity 55 kA; DC-side 250 kA. Fault-current injection waveform not stated
Grid-Following,48,Current-source control,Mandatory,Complied,Complied,Complied,Yes,Yes,complied,Complied,Compliant — Grid-following current-source control supported.,PQ/grid-connected current control supported; exact current-source mode terminology not stated
Grid-Following,49,PLL robustness,Weak-grid capable (SCR ≥ 1.5),Complied,Complied,complied,Not specified in datasheet,SCR 3,complied,Complied,Compliant — Weak-grid capability (SCR >= 1.5),PSSE PLL model included; T_PLLANG example 0.01 s; SCR value not stated
Grid-Following,50,LVRT / HVRT,Full ride-through,Complied,Complied as per CEA,Complied,LVRT & HVRT,Yes,complied,Complied,Compliant — LVRT/HVRT full ride-through per IEEE 1547 / UL 1741 SA.,Yes – LVRT/HVRT functions and PSSE/PSCAD/HIL benchmark
Grid-Following,51,Frequency response,P(f) droop configurable,Complied,Complied,Complied,FqRT / power reduction,Yes,complied,Complied,Compliant — P(f) droop configurable (UL 1741 SA).,Primary frequency control demonstrated; 50.4 Hz → -0.2 pu P and 49.6 Hz → +0.2 pu P; 50.05/49.96 Hz deadband in benchmark
Grid-Following,52,Volt-VAr / Volt-Watt,Configurable curves,,Complied,Complied,Reactive power compensation,Yes,complied,Complied,Compliant — Volt-VAr / Volt-Watt configurable curves (UL 1741 SA).,Q(U) droop / Volt-VAr control supported in PSSE model
Grid-Code Functions,53,Fault ride-through,LVRT & HVRT curves,Complied,Complied as per CEA,Complied,"LVRT, HVRT, FRT with current feed-in",Yes,complied,Complied with CEA,Compliant — LVRT & HVRT ride-through per IEEE 1547 / UL 1741 SA.,Yes – LVRT/HVRT/FRT benchmarked
Grid-Code Functions,54,Reactive support,Q at zero P capability,Complied,Complied,Complied,Reactive power at night with DC disconnected,100% - Four quadrant,complied,2612 kVar,Compliant — PQ curve shows full reactive capability at zero active power.,±100% reactive power range; Q(U) droop
Grid-Code Functions,55,Frequency response,FFR / droop,Complied,Complied,Complied,FqRT / droop,"Yes, aligned with IEEE 2800-2022 recommendations",complied,Complied,Compliant — FFR / frequency droop supported (UL 1741 SA).,Yes – primary frequency control
Grid-Code Functions,56,Ramp-rate control,Configurable,Complied,Complied,Complied,Power reduction / active power limitation,Yes,complied,"full-load charge/
discharge switchover within 30 ms",Compliant — Configurable ramp-rate control via EMS.,PSSE model example 5 pu/s; benchmark tested at 0.1 pu/s
Grid Code,57,India,CEA / CERC connectivity regs,CEA,Complied as per CEA,Complied,IEC & CEA (India),CEA 2022 latest regulation,complied as per Latest CEA guidelines,Complied with CEA,To be confirm after the compliance the test,CEA certification available
International Standards,58,Inverter design/test,IEC 62109-1/-2,Complied,Not applicable for BESS PCS,Complied with equivalent standard IEC 62477,Not specified (IEC 62477-1 declared),IEC 62909-1&2,complied as per IEC62477-1,Complied,To be confirm after the compliance the test,IEC 62477-1 certified
International Standards,59,Grid interconnection,"IEC 62477, IEEE 1547",coomplied,Complied as per IEC62477-1,Complied,IEC 62477-1,"IEC 62477-1, IEC 61727 & IEC 62116",complied as per IEC 62477,Complied with IEC 62477.Will provide IEEE 1547 certificate if mandatory.,To be confirm after the compliance the test,IEC 62909-1 stated in datasheet; IEC 61727/62116 certificates available
International Standards,60,BESS system,IEC 62933 series,Complied,Applicable for BESS not for PCS,NA,Not specified in datasheet,Not applicable for PCS alone,NA,Complied,To be confirm after the compliance the test,NA – no IEC 62933/system-level certificate in provided documents
International Standards,61,Environmental test,IEC 60068 series,Complie d,Complied,Complied,"IEC 60068-2-1,-2,-14,-30","IEC 60068-2-1, 2, 11, 14 & 30",complied,Complied,To be confirm after the compliance the test,IEC 60068-2-1/-2/-14/-30 certified
EMC,62,Emissions,IEC 61000-6-4 (industrial),Complied,Complied,Complied,EN 50530 / IEC 61727 / IEC 62116 (EMC per CE),Comply,complied,Complied,To be confirm after the compliance the test,EN IEC 61000-6-4:2019 certificate
EMC,63,Immunity,IEC 61000-6-2,Complied,Complied,Complied,CE Declaration of Conformity,Comply,complied,Complied,To be confirm after the compliance the test,EN IEC 61000-6-2:2019 certificate
EMC,64,Harmonics / flicker,IEC 61000-3 series,"NA, Complied as per CEA",NA,Complied with equivalent standard such as IEEE 519,Not specified in datasheet,CEA 2022 latest regulation,complied as per Latest CEA guidelines,Not available,To be confirm after the compliance the test,THDi <3%; IEEE 519 and CEA certification; no numerical flicker result provided
EMC,65,Surge,IEC 61000-4 series,Type I+II complied,Complied,Complied,Heavy duty (Type 1) surge protection option,CEA 2022 latest regulation,complied as per Latest CEA guidelines,Not available,To be confirm after the compliance the test,Lightning/surge protection stated; dedicated surge-test result not provided
Safety,66,Electrical safety,IEC 62109 / IEC 61010,Complied as per IEC 62477-1,Complied as per IEC62477-1,Complied with euivalent standard IEC 62477,IEC 62477-1,IEC 62909-1&2,complied as per IEC62477-1,Complied with IEC 62109,To be confirm after the compliance the test,IEC 62477-1 certificate
Safety,67,Emergency stop,Hardwired E-stop,Complied,Complied,Complied,Not specified in datasheet,Yes,complied,Complied,Compliant — Hardwired E-stop provided; AC breaker with shunt trip.,Not stated
Protection Functions,68,Over/under voltage,Mandatory,Complied,Complied,Complied,Grid monitoring / AC & DC over voltage: Yes,Yes,complied,Complied,Compliant — AC over/under-voltage and DC over-voltage protection included.,Yes
Protection Functions,69,Over/under frequency,Mandatory,Complied,Complied,Complied,Grid monitoring: Yes,Yes,complied,Complied,Compliant — AC over/under-frequency protection included.,Yes
Protection Functions,70,Overcurrent,Mandatory,Complied,Complied,Complied,AC & DC short circuit and over current: Yes,Yes,complied,Complied,"Compliant — AC overload, DC over-current and hardware-level OCP included.",Yes
Protection Functions,71,Anti-islanding,Mandatory,Complied,Complied,Complied,Anti-islanding: Yes,Yes,complied,Complied,Compliant — Anti-islanding with UL-compliant trip points.,Yes – anti-islanding protection
Protection Functions,72,Insulation,Continuous monitoring,Complied,Complied,Complied,Ground fault monitoring: Yes,Yes - Optional,complied,Complied,To be add and confirm in the V0.1 version— DC-side protection provided; continuous insulation monitoring,Yes – insulation detection
Protection Functions,73,Thermal / overload,Integrated,Complied,Complied,Complied,AC & DC over voltage and temperature: Yes,Yes,complied,Complied,Compliant — Over-temperature and AC overload / thermal protection integrated.,Yes – over-temperature and overload protection
Control Functions,74,P/Q control,Four-quadrant,Complied,Complied,Complied,Four quadrant P/Q,Yes,complied,Complied,Compliant — Four-quadrant P/Q control (per PQ curve).,Yes – active/reactive power control
Control Functions,75,Frequency-Watt,Droop & FFR,Complied,Complied,Complied,Power reduction / FRT,Yes,complied,Complied,Compliant — Frequency-Watt droop and FFR supported (UL 1741 SA).,Primary frequency control available; frequency-Watt terminology not explicit
Control Functions,76,Ramp control,Up/down configurable,Complied,Complied,Complied,Configurable (active power limitation),Yes,complied,Complied,Compliant — Configurable up/down ramp control.,Yes
Control Functions,77,Mode transition,Seamless GFL ↔ GFM,Complied,No seamless transission,Can be discussed during detailed engg.,Not specified in datasheet,160~200ms,complied,Complied,Compliant — GFL + GFM platform; seamless GFL<->GFM transition to be confirmed by test.,Grid-connected/island modes; charge/discharge conversion ≤20 ms
Power Quality,78,Current THD,< 3 % at rated,Complied,Complied,Complied,< 3 %,Yes,<3% at rated power,Complied,"Compliant — THDi < 3% at rated power (IEEE 1547, <5% TDD).",<3% at nominal/rated power
Power Quality,79,Individual harmonic,IEEE 519 limits,Complied,Complied as per CEA,Complied,Not specified in datasheet,CEA 2022 latest regulation,complied,Complied,Compliant — IEEE 519 harmonic limits listed in certifications.,IEEE 519 certificate; individual harmonic values not stated
Power Quality,80,Flicker,Within IEC limits,Complied,Complied,Complied,Not specified in datasheet,Yes,complied as per Latest CEA guidelines,Complied with EN 50549-2 and EN 50549-10,Compliant,CEA/IEEE certification supplied; numerical flicker result not stated
Power Quality,81,Voltage unbalance,Managed,,No,Complied,Not specified in datasheet,Yes,complied as per Latest CEA guidelines,±10%,Compliant,<2% voltage unbalance factor in off-grid operation
Reliability,82,MTBF,Documented,Will submitt,Will be shared up on receipt of order,Document will be shared during detailed engg.,Not specified in datasheet,Yes,kindly refer report for MTBF,Complied,Compliant,NA – MTBF not stated
Reliability,83,MTTR,Documented,Will submitt,Will be shared up on receipt of order,Document will be shared during detailed engg.,Not specified in datasheet,Yes,NA,Complied,Compliant,NA – MTTR not stated
Reliability,84,Component derating,Documented margins,Document Attached,"Cannot be shared, confidential",Document will be shared during detailed engg.,Not specified in datasheet,DDE,can be shared later,Not available,Compliant,Ambient/altitude derating stated; component-specific derating not stated
Testing Regime,85,Type test,Documented,Attached,Complied,Document will be shared during detailed engg.,Not specified in datasheet,Yes,complied,Complied,In-Progress,Yes – multiple product certificates
Testing Regime,86,Routine test,Documented,Attached,Complied,Document will be shared during detailed engg.,Not specified in datasheet,Yes,complied,Complied,In-Progress,Not stated
Testing Regime,87,FAT,Pre-shipment,Will submitt,Complied,Complied,Not specified in datasheet,Yes,complied,Complied,In-Progress,Not stated
Testing Regime,88,SAT,Post-install,Will submitt,SAT as per Hoymiles SAT procedure,Complied,Not specified in datasheet,Yes,complied,Complied,In-Progress,Not stated
Testing Regime,89,Grid-code test,Compliance,CEA certification attached,Reports will be shared,Complied,Not specified in datasheet,Yes,complied,Complied,In-Progress,Yes – CEA certification testing
Warranty & Service,90,Standard warranty,≥ 5 years,Standard 5 years ectended up to 20 years,Will be discussed during commercials,Standard warranty 5 years,Warranty extensions available,5 Years,standard 5 years of warranty,Complied,Compliant,Not stated
Software / Firmware / OTA,91,Control APIs,"Documented, versioned",For SCAD & EMS control we have the Modbus register map,Modbus mapping details of PCS will be shared,Will be shared during detailed engg.,Modbus/Profinet/Ethernet IP; remote monitoring,DDE,Kindly refer MODBUS communication document which will be shared later,,In-Progress,PSSE/PSCAD control interfaces supplied; API/Modbus detail document not included in provided files
Software / Firmware / OTA,92,OTA channel,authenticated,Yes,Not available,Will be shared during detailed engg.,Remote monitoring available,DDE,complied,,In-Progress,Not stated
,0,,,,,,,,,,,
